# Project Status

- 项目：33 节点配电网光伏接入与选址定容分析
- 状态：M6 已完成，项目二全部阶段完成
- 当前里程碑：已完成，等待统一上传 GitHub
- 最后更新：2026-07-29

## Completed

- [x] MATLAB R2024b 和 MATPOWER 8.1 版本确认
- [ ] `test_matpower` 全部通过
- [x] `case33bw` 基准潮流收敛
- [x] 基准指标和图表生成
- [x] 单节点光伏接入逻辑验证
- [x] 节点/容量/负荷场景批量扫描
- [x] 可行方案排序并独立复核
- [x] README、报告、简历表述和面试问答完成

## Current result summary

- MATPOWER 8.1 已安装到 `D:\Tools\matpower8.1`。
- 官方测试套件：19,072 项通过、7 项失败、4,113 项跳过。
- 7 项失败位于 `t_qcqps_master` 的 DEFAULT 求解器路径，属于数值容差问题；MIPS 和项目所需的交流潮流测试通过。
- `case33bw` 交流潮流成功收敛。
- 基准最低电压：0.913 pu，位于 18 号节点。
- 基准最高电压：1.000 pu，位于 1 号节点。
- 基准有功网损：约 0.203 MW。
- `run_baseline` 已生成基准指标表、节点电压表、中文图表和中文分析报告。
- M2 在 18 号节点接入 20% 等效光伏后，潮流收敛；最低电压由 0.913090 pu 提升至 0.928034 pu，位置转移到 33 号节点；有功网损由 0.202677 MW 降至 0.145067 MW。
- M2 已确认无功负荷 `Qd` 未被光伏注入改变，原始算例重新加载后保持不变。
- M3 已完成 32 个节点、16 个光伏渗透率和 3 个负荷系数的 1,536 个场景扫描，全部潮流收敛。
- M4 得到 512 个“节点 + 光伏渗透率”组合，但没有组合能在三种负荷场景下全部满足 0.95–1.05 pu 电压约束；最接近的候选组合可在 3 个场景中的 2 个满足约束，结果已写入候选方案表。
- M5 已生成 6 张中文分析图表、中文结果总结和候选方案比较结果。
- M6 已完成中文项目报告、简历表述、面试问答和 GitHub 上传清单。

详细证据记录在 `results/m0_environment_report.md`。

## Next action

下一步：将本项目目录整体检查后统一上传 GitHub；不要上传 MATPOWER 安装目录和压缩包。
