# 项目二完整项目报告

## 1. 项目概述

本项目使用 MATLAB 和 MATPOWER 的 `case33bw` 33 节点配电网算例，研究单个等效光伏电源接入不同节点、不同容量和不同负荷水平时，对配电网节点电压、有功网损和上级电网供电功率的影响。

本项目是个人仿真分析项目，不代表真实电网工程设计，也不使用实际电网数据。

## 2. 建模假设

- 网络模型采用 MATPOWER 自带的 `case33bw`；
- 研究对象为静态、平衡、稳态交流潮流；
- 光伏用功率因数为 1 的等效有功注入表示；
- 光伏不提供无功支撑，因此 `Qd` 保持不变；
- 光伏容量定义为基准总有功负荷乘以渗透率；
- 负荷系数为 0.8、1.0、1.2，分别缩放 `Pd` 和 `Qd`；
- 电压约束为 0.95–1.05 pu。

## 3. 阶段结果

### M0：环境验证

MATLAB R2024b 和 MATPOWER 8.1 安装完成，`case33bw` 潮流成功运行。官方测试套件中的 QCQP 默认求解器存在 7 项数值容差失败，但项目所需的交流潮流和 MIPS 路径正常；该问题已如实记录在 M0 报告中。

### M1：基准潮流

- 最低电压：0.913090 pu，18 号节点；
- 最高电压：1.000000 pu，1 号节点；
- 有功网损：0.202677 MW；
- 上级电网供电功率：3.917677 MW。

基准结果表明 18 号节点附近是弱电压区域。

### M2：单节点光伏接入

在 18 号节点接入 20% 等效光伏，负荷系数为 1.0：

- 最低电压由 0.913090 pu 提升至 0.928034 pu；
- 最低电压位置转移至 33 号节点；
- 有功网损由 0.202677 MW 降至 0.145067 MW；
- 潮流成功收敛；
- 原始 `case33bw` 重新加载后保持不变。

### M3：批量扫描

共完成：

- 32 个候选接入节点；
- 16 个光伏渗透率；
- 3 个负荷系数；
- 总计 1,536 个潮流场景；
- 失败场景数量为 0。

光伏容量按照基准负荷定义，在不同负荷场景中保持一致。

### M4：候选方案筛选

共得到 512 个“接入节点 + 光伏渗透率”组合。要求同一组合在 0.8、1.0、1.2 三种负荷场景下全部满足电压约束，但没有组合通过全部场景约束。

最接近全场景可行的组合为：

- 接入节点：8 号节点；
- 光伏渗透率：80%；
- 满足约束场景数：2/3；
- 最大电压越限：0.007385 pu。

该组合只能称为“近似候选”，不能称为完全可行方案。

## 4. 工程结论

光伏接入能够改善配电网部分区域的低电压并降低有功网损，但光伏容量继续增加后，低负荷场景可能出现过电压风险。因此，单纯追求更大的光伏容量并不合理；需要同时考虑接入位置、容量和负荷水平。

当前模型没有找到三种负荷场景下全部满足电压约束的单节点、单容量方案，这说明在当前建模边界下，电压改善与过电压风险之间存在明显取舍。后续若扩展项目，可研究多节点联合接入、无功电压控制或储能，但这些内容不属于当前版本。

## 5. 项目局限

- 没有采用 24 小时时序光伏出力；
- 没有考虑辐照、温度和逆变器动态；
- 没有进行无功控制、保护、短路或 OPF 分析；
- `case33bw` 是公开算例，不是真实配电网；
- 光伏采用等效有功注入，不等同于完整逆变器模型。

