# 项目二面试问答

## 1. 为什么选择 33 节点配电网算例？

它是公开、结构清晰、适合本科生进行潮流和新能源接入分析的标准算例。项目中明确使用的是 MATPOWER 的 `case33bw`，并没有把它包装成真实工程数据。

## 2. 光伏在模型中如何表示？

使用等效有功注入表示光伏，光伏功率因数设为 1，不提供无功支撑。计算上采用 `Pd_after = Pd_before - Ppv`，`Qd_after = Qd_before`。

## 3. 为什么基准电压最低在 18 号节点？

该节点位于配电网较下游区域，线路阻抗和沿线负荷累积使电压降更明显。实际位置和数值来自 `case33bw` 的潮流结果，而不是预先指定的结论。

## 4. 20% 光伏接入后发生了什么？

在 18 号节点接入 20% 等效光伏后，最低电压从 0.913090 pu 提升到 0.928034 pu，有功网损从 0.202677 MW 降至 0.145067 MW，但最低电压位置转移到了 33 号节点，说明改善不是无限制的。

## 5. 为什么要设置 80%、100%、120% 三种负荷？

低负荷时光伏相对过剩，更容易出现过电压；高负荷时光伏可能改善欠电压，但容量不足时仍可能存在低电压。三种场景用于观察这种取舍。

## 6. 为什么没有直接选择网损最低的方案？

因为网损最低不代表电压一定合格。项目先检查潮流收敛和电压硬约束，再比较网损和电压偏差。

## 7. 为什么最后没有完全可行方案？

在当前单节点、单容量和三种负荷场景的扫描范围内，没有组合能同时满足全部节点的 0.95–1.05 pu 电压约束。项目没有为了得到漂亮结论而放宽约束，而是报告最接近可行的组合及其越限程度。

## 8. 为什么光伏容量在不同负荷场景下保持不变？

为了单独研究负荷变化的影响，光伏容量按基准总有功负荷定义，而不是随着负荷系数同步缩放。这样不同场景之间才具有可比性。

## 9. 为什么不使用 OPF 或遗传算法？

当前目标是先建立可解释、可复现的潮流和场景筛选流程。OPF 或智能优化会增加复杂度，但不一定提升当前简历项目的可信度和面试可解释性。

## 10. 这个项目距离真实工程还差什么？

还缺少真实电网数据、时序辐照、逆变器和无功控制模型、短路与保护校核、设备参数、并网审批以及现场约束。因此本项目应定位为个人仿真分析，而不是施工设计。

