# M1 基准潮流分析报告

本报告由当前 MATLAB/MATPOWER 实际运行结果自动生成。

- 基准潮流是否收敛：`1`
- 最低节点电压：`0.913090 pu`，节点：`18`
- 最高节点电压：`1.000000 pu`，节点：`1`
- 最大电压偏差：`0.086910 pu`
- 有功网损：`0.202677 MW`
- 上级电网供电功率：`3.917677 MW`

## 工程解释

最低电压出现在 18 号节点，说明该节点附近是基准工况下的弱电压区域。后续光伏场景将以本基准结果为参照，同时检查电压改善效果和潜在过电压风险。
