# M4 多负荷场景候选方案筛选报告

本报告由批量扫描结果自动生成。

- 节点与容量组合总数：`512`
- 三种负荷场景下全部满足电压约束的组合数：`0`
- 电压约束：`0.95 <= Vm <= 1.05 pu`

## 筛选规则

同一个光伏接入节点和渗透率组合，必须在 80%、100%、120% 三种负荷场景下均收敛，且所有节点电压均处于约束范围内，才被标记为跨场景可行。可行方案再按三场景平均有功网损、最大电压偏差和渗透率从优到次排序。

## 筛选结果

当前扫描范围内没有满足全部场景约束的方案。项目不放宽电压约束，而是报告最接近可行的候选组合。

| 排名 | 节点 | 渗透率 | 满足约束场景数 | 最大电压越限（pu） | 平均网损（MW） |
|---:|---:|---:|---:|---:|---:|
| 1 | 8 | 0.80 | 2/3 | 0.007385 | 0.130141 |
| 2 | 7 | 0.80 | 2/3 | 0.007601 | 0.114921 |
| 3 | 9 | 0.80 | 2/3 | 0.007901 | 0.159699 |
| 4 | 10 | 0.80 | 2/3 | 0.008463 | 0.190766 |
| 5 | 11 | 0.80 | 2/3 | 0.008555 | 0.196722 |
| 6 | 12 | 0.80 | 2/3 | 0.008740 | 0.208478 |
| 7 | 8 | 0.75 | 2/3 | 0.009954 | 0.124686 |
| 8 | 9 | 0.75 | 2/3 | 0.010374 | 0.149487 |
| 9 | 7 | 0.75 | 2/3 | 0.010448 | 0.112580 |
| 10 | 10 | 0.75 | 2/3 | 0.010844 | 0.175921 |
