# M0 环境验证报告

日期：2026-07-29

## 环境信息

| 项目 | 已验证内容 |
|---|---|
| MATLAB | R2024b |
| MATPOWER | 8.1，发布日期：2025-07-12 |
| MATPOWER 路径 | `D:\Tools\matpower8.1` |
| 网络算例 | `case33bw` |
| 项目路径 | `D:\matpower-33bus-pv-integration-analysis` |

## 安装结果

官方命令 `install_matpower(1, 1, 1, 0)` 执行完成，返回 `INSTALL_SUCCESS=1`，并已保存 MATLAB 路径。

## 官方测试套件

`test_matpower` 的实际结果为：

- 19,072 项通过；
- 7 项失败；
- 4,113 项跳过。

7 项失败均发生在 `t_qcqps_master` 的 DEFAULT 求解器路径。详细运行结果显示，LP/QP 的原始变量和对偶变量与测试期望值之间存在小幅数值差异，超过了测试容差。MIPS 路径对应测试通过；由于没有安装可选求解器，IPOPT、GUROBI 和 KNITRO 相关测试被跳过。

该问题已如实记录，没有被隐藏。它不阻塞当前项目，因为本项目只使用 MATPOWER 交流潮流函数 `runpf`，不使用 QCQP 求解器或 OPF。

## 最小潮流运行

运行命令：

```matlab
results = runpf('case33bw');
```

实际结果：

- Newton 交流潮流经过 3 次迭代后收敛；
- `results.success = 1`；
- 网络包含 33 个节点、37 条支路和 1 台发电机；
- 总负荷：3.72 MW、2.30 MVAr；
- 最低电压：0.913 pu，位于 18 号节点；
- 最高电压：1.000 pu，位于 1 号节点；
- 有功网损：约 0.203 MW。

## 工程解释

基准算例能够收敛，但 18 号节点的最低电压低于项目设定的 0.95–1.05 pu 筛选范围。这一结果定位了弱电压区域，也为后续光伏接入分析提供了有意义的基准：后续场景必须验证局部有功注入能否改善低电压，同时不能在其他节点造成过电压。

以上数值均来自实际 MATPOWER 运行，不是预设或编造的占位结果。
