# M5 光伏接入分析结果总结

本总结由 MATLAB 实际扫描结果和候选方案结果自动生成。

## 计算规模

- 场景数量：`1536`
- 候选组合数量：`512`
- 潮流失败数量：`0`
- 电压约束：`0.95 <= Vm <= 1.05 pu`

## 主要发现

1. 基准算例的最低电压为 0.913090 pu，位于 18 号节点。
2. 在 18 号节点接入 20% 等效光伏后，最低电压提高到 0.928034 pu，有功网损由 0.202677 MW 降至 0.145067 MW。
3. 批量扫描的 1,536 个场景全部收敛。
4. 在当前单节点、单容量和三种负荷场景的范围内，没有组合能同时满足全部电压约束。
5. 因此，项目结论不能写成“找到全场景最优方案”，而应写成“识别了电压改善与低负荷过电压之间的工程取舍，并给出最接近可行的候选组合”。

## 推荐表达

当前最接近全场景可行的候选组合为节点 `8`、光伏渗透率 `80%`；它在 `2/3` 个负荷场景下满足电压约束，最大电压越限为 `0.007385 pu`。该组合只能作为“近似候选”进行讨论，不能表述为满足全部工况的最终可行方案。
