# M3 节点与容量批量扫描报告

本报告由 MATLAB 实际批量运行结果自动生成。

- 场景总数：`1536`
- 扫描节点：`2`–`33`，共 `32` 个
- 光伏渗透率：`0.05`–`0.80`，共 `16` 个
- 负荷系数：`0.80、1.00、1.20`
- 潮流失败场景：`0`
- 所有场景是否收敛：`1`

## 实际结果范围

| 指标 | 最小值 | 最大值 |
|---|---:|---:|
| 最低节点电压（pu） | 0.893963 | 0.976294 |
| 最高节点电压（pu） | 1.000000 | 1.110587 |
| 有功网损（MW） | 0.065480 | 0.434210 |
| 最大电压偏差（pu） | 0.023706 | 0.110587 |

## 扫描逻辑说明

每个场景都从未修改的原始 `case33bw` 重新生成，先按负荷系数缩放 `Pd` 和 `Qd`，再施加按基准总有功负荷定义的等效光伏注入。因此，在不同负荷场景下，同一节点和同一渗透率对应的光伏容量保持一致。
下一阶段将按照三种负荷场景同时满足 0.95–1.05 pu 电压约束的规则筛选候选方案。
